<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1"/>
<title>Announced is easy. Energized is hard. — Dossiers — Living Docs</title>
<meta name="description" content="Of roughly 16 GW of AI datacenter projects targeting 2026 opening in the US, only about 5 GW is actually under construction. The bottleneck is not demand and not GPUs — it is the physical layer. A baseline for 2026-H1."/>
<meta name="dossier-title" content="Announced is easy. Energized is hard."/>
<meta name="dossier-period" content="2026-H1"/>
<meta name="dossier-living-doc" content="https://triadflow.github.io/living-doc-compositor/ai-datacenter-buildout.html"/>
<meta name="dossier-living-doc-id" content="doc:ai-datacenter-buildout"/>
<meta name="dossier-published-at" content="2026-04-20"/>
<meta name="dossier-summary" content="Of roughly 16 GW of AI datacenter projects targeting 2026 opening in the US, only about 5 GW is actually under construction. The bottleneck is not demand and not GPUs — it is the physical layer, and the monitor for 2026-H1 is built to watch it."/>
<link rel="stylesheet" href="../assets/colors_and_type.css"/>
<link rel="stylesheet" href="../assets/dossier.css"/>
</head>
<body data-layout="margin" data-mode="light">

<div class="progress"><div class="progress-fill" id="progress"></div></div>

<header class="top-bar">
  <a class="back" href="../index.html">
    <span class="arrow">←</span>
    <span>All dossiers</span>
  </a>
  <div style="width:1px;height:18px;background:var(--r-line)"></div>
  <div class="logo">L</div>
  <div class="spacer"></div>
  <div class="top-meta">
    <span>Apr 20, 2026</span>
    <span class="sep">·</span>
    <span>6 min</span>
  </div>
</header>

<article class="article">

  <div class="body">

    <header class="masthead">
      <span class="eyebrow">Monitoring · Infrastructure</span>
      <h1 class="title">Announced is easy. Energized is hard.</h1>
      <p class="dek">
        The AI race has a capex number and a physical-delivery number and they are not the same number. The ratio between them is <em>the observation for 2026</em>.
      </p>
      <div class="meta-row">
        <span>Rene Luijk</span>
        <span class="sep">·</span>
        <span>Apr 20, 2026</span>
        <span class="sep">·</span>
        <span>6 min read</span>
        <span class="sep">·</span>
        <span class="tag">datacenters</span>
        <span class="tag">power</span>
        <span class="tag">capex</span>
        <span class="tag">monitoring</span>
      </div>
    </header>

    <aside class="tldr">
      <span class="label">TL;DR</span>
      <p>Of roughly 16 GW of US AI datacenter projects announced with 2026 opening dates, approximately 5 GW is actually under construction. The bottleneck is not demand, not GPUs, and not capital — it is transformers, switchgear, interconnect queues, and a permitting apparatus that was never designed for single-customer gigawatt-scale loads.</p>
      <p>2026-H1 is the period where the announcements are still running ahead of the physics. The useful question is not who spent the most. It is <em>who actually got built, energized, and chipped</em>.</p>
    </aside>

    <div class="prose">

      <p>
        The headline numbers of the AI build-out are staggering and public. Amazon has guided roughly $200 billion of capital expenditure in 2026. Alphabet is in the $175 to $185 billion range, revised upward three times from its initial 2025 guidance. Meta is at $115 to $135 billion, Microsoft approximately $100 billion, Oracle roughly $50 billion — the largest year-over-year jump of the set. Aggregate capex across the top five hyperscalers crosses $690 billion for the year.<a class="fn-ref" href="#fn1" data-fn="1">1<span class="fn-popover"><span class="num">Note 1</span>Figures from company 2026 guidance and Futurum Group's aggregation. The Futurum number explicitly excludes the OpenAI Stargate $500B four-year commitment — which is on top of the hyperscaler spend, not inside it.</span></a>
      </p>

      <p>
        These numbers are real. They are also not the same thing as delivered AI infrastructure. Of the roughly 140 large-scale US datacenter projects that announced 2026 opening dates — representing about 16 gigawatts of planned capacity — only about 5 GW is actually under construction as of April 2026. Two-thirds of the projects are stuck in pre-production phases and are considered unlikely to open on schedule.<a class="fn-ref" href="#fn2" data-fn="2">2<span class="fn-popover"><span class="num">Note 2</span>Aggregated by humai.blog from 140 tracked US datacenter projects. "Under construction" means steel in the air or equivalent physical progress. The remaining two-thirds are in announced, permitting, or delayed states.</span></a> This is not a marginal gap. It is the central observation of the year.
      </p>

      <h2>What the bottleneck actually is</h2>

      <p>
        Microsoft offers the clearest picture of the mechanism. As of early 2026 the company's unfulfilled Azure datacenter backlog sits at approximately $80 billion — contracts signed with customers that cannot yet be served.<a class="fn-ref" href="#fn3" data-fn="3">3<span class="fn-popover"><span class="num">Note 3</span>Microsoft Q2 FY26 guidance and public commentary. The backlog is notably <strong>not</strong> a demand-side problem — it represents booked commercial contracts that physical capacity cannot yet deliver against.</span></a> The bottleneck is not demand softness. It is not GPU supply; Azure's Nvidia and Trainium allocations are among the largest on record. It is not capital; Microsoft generated the capex internally. The specific constraint is electrical components: large power transformers, medium-voltage switchgear, grid-scale battery systems. Lead times on some transformer classes have reached five years.
      </p>

      <p>
        This is the physics of the race. A hyperscaler can commit $100 billion in capex and still be unable to energize a campus because the transformer it needs does not exist and cannot be manufactured fast enough. The capital is abundant. The physical substrate is scarce.
      </p>

      <blockquote>
        The cheapest watt is the one you have already energized. The most expensive is the one you announced in a press release and cannot yet deliver.
      </blockquote>

      <h2>Three archetypes trying to route around physics</h2>

      <p>
        The tracked operators have converged on three distinct strategies for solving the delivery problem. Each solves a different part of the bottleneck, and each implies a different failure mode when the physics bites back.
      </p>

      <p>
        <strong>Integrated utility co-financing.</strong> Meta's Richland Parish Louisiana campus — four million square feet on 2,250 acres, $27 billion, 2 GW at full build-out — comes with a rider. Meta is co-financing 5.2 gigawatts of new natural-gas generation at Entergy Louisiana, plus roughly 240 miles of new 500-kV transmission, plus 2.5 GW of renewable additions. The Louisiana Public Service Commission fast-tracked seven new power plants for the site in April 2026.<a class="fn-ref" href="#fn4" data-fn="4">4<span class="fn-popover"><span class="num">Note 4</span>Fox 8 Live and NOLA.com coverage of the April 15, 2026 Louisiana PSC fast-track ruling. This is the largest utility-scale co-financed generation build ever tied to a single AI customer — a structural precedent.</span></a> The bet is that the utility building the plant and the hyperscaler consuming the power are the same economic actor in all but legal form.
      </p>

      <p>
        <strong>Speed over everything.</strong> xAI's Colossus in Memphis is at 2 GW and 230,000 operational GPUs — which makes it currently the world's largest single-site AI training cluster — and that capacity is powered primarily by on-site gas turbines. Colossus 2 is energizing with a target of more than a million GPUs across 550,000 Blackwell GB200/GB300 nodes.<a class="fn-ref" href="#fn5" data-fn="5">5<span class="fn-popover"><span class="num">Note 5</span>Introl's January 2026 reporting. The on-site gas approach sidesteps the transformer/interconnect queue but puts xAI at the front of local environmental and air-permit scrutiny — the cost of speed has a different shape, not a zero.</span></a> This is the fastest-to-energized approach in the tracked set. It also puts xAI in the path of local regulatory friction that slower-and-cleaner operators do not face.
      </p>

      <p>
        <strong>Consortium capital.</strong> Stargate — OpenAI plus Oracle plus SoftBank plus Microsoft — is attempting a third route: concurrent construction at consortium scale across multiple sites. Abilene Phase I is at 1.2 GW with a mid-2026 energization target; Phase II adds another gigawatt; five further US sites were announced in January 2026, pushing Stargate toward 10 GW aggregate. The argument is that no single hyperscaler balance sheet can absorb the transformer and power backlog alone, but a JV running many sites in parallel can.<a class="fn-ref" href="#fn6" data-fn="6">6<span class="fn-popover"><span class="num">Note 6</span>Stargate consortium announcement, January 21 2026. The formal structure — Oracle, SoftBank, Microsoft, OpenAI — exists precisely to diversify across hyperscaler power-supply chains rather than depend on a single provider.</span></a>
      </p>

      <h2>The nuclear cluster</h2>

      <p>
        The most consequential shift of Q1 2026 is that three hyperscaler nuclear arrangements now sit on the books simultaneously. Microsoft signed a 20-year, 835 MW fixed-price PPA with Constellation Energy to restart a reactor at Three Mile Island — now officially the Christopher M. Crane Clean Energy Center — with a 2027-to-2028 restart target.<a class="fn-ref" href="#fn7" data-fn="7">7<span class="fn-popover"><span class="num">Note 7</span>Data Center Frontier coverage, September 2024 signing. First time a retired US reactor is being brought back to serve a single corporate client. Represents the template that the Amazon and Google deals followed structurally.</span></a> Amazon holds a 1,920 MW offtake from Talen Energy's Susquehanna plant through 2042, now restructured into a front-of-meter arrangement that avoids the FERC rejection that blocked the prior co-location model in November 2024.<a class="fn-ref" href="#fn8" data-fn="8">8<span class="fn-popover"><span class="num">Note 8</span>Talen Energy investor filings; RTO Insider; Power Magazine. Transmission reconfiguration scheduled for Spring 2026 concurrent with Susquehanna's refueling outage — the existing 300 MW co-located load transitions to full PPA delivery at that point.</span></a> Google has partnered with Kairos Power for a 500 MW small-modular-reactor fleet targeting the early 2030s.
      </p>

      <p>
        Cumulatively: roughly 3.25 gigawatts of carbon-free nuclear capacity is under contract for hyperscaler AI load. None of it is delivering power today. The Microsoft and Amazon reactors are existing infrastructure being restarted or reconfigured; the Google SMRs are new technology that still needs to be built. Whether any of the three is energized specifically for AI load before 2028 is the most resolvable open prediction on this monitor.
      </p>

      <h2>The queue behind all of it</h2>

      <p>
        One number captures the scale of the problem that still has to be solved. ERCOT, the Texas grid operator, ended 2025 with roughly 233 gigawatts of large-load interconnection requests in its queue — a 300 percent increase year over year, and more than 70 percent of those requests coming from datacenters.<a class="fn-ref" href="#fn9" data-fn="9">9<span class="fn-popover"><span class="num">Note 9</span>Energy Edge Consulting analysis of ERCOT interconnection data, end-2025. 233 GW is roughly three times total ERCOT peak demand. Only a fraction of queued requests historically convert to energized load, but the composition — 70%+ datacenter — is the unusual signal.</span></a> PJM reported that data center load growth was the primary driver of high capacity prices in its 2026/27 auction, and that unmet demand is plausible in coming years even if the entire generation interconnection queue is built on schedule. Both ISOs are introducing expedited interconnection tracks for large loads through 2026, and in early 2026 the US Department of Energy directed FERC to accelerate datacenter interconnection. The official response is in motion. The question is whether it catches up.
      </p>

      <div class="punchline">
        The capital is abundant. <em>The substrate is scarce.</em>
      </div>

    </div>

    <section class="watch" aria-label="What to watch in 2026-H2">
      <header class="watch-head">
        <div class="title-row">
          <h2>What to watch</h2>
          <span class="sub">Signals tracked into the next reporting period.</span>
        </div>
        <span class="period-pill">2026-H2</span>
      </header>

      <ol class="watch-list">
        <li class="watch-item">
          <span class="num">1</span>
          <div class="content">
            <div class="claim">Stargate Abilene Phase I hits the mid-2026 full-gigawatt energization target.</div>
            <div class="detail">The closest-in proof point on consortium-scale concurrent construction. Slippage to 2027 would reset the base rate the whole 10 GW Stargate plan is built on.</div>
          </div>
          <div class="status">
            <span class="status-pill expected">Expected Jun</span>
            <span class="date">Target: mid-2026</span>
          </div>
        </li>

        <li class="watch-item">
          <span class="num">2</span>
          <div class="content">
            <div class="claim">Any of the five new US Stargate sites leave the announced state.</div>
            <div class="detail">Movement into <strong>permitting or construction</strong> by end of Q3 would be the first real signal the January announcement was more than signalling. Gap risk is high given the base rate.</div>
          </div>
          <div class="status">
            <span class="status-pill tracking">Tracking</span>
            <span class="date">Q3 2026 check</span>
          </div>
        </li>

        <li class="watch-item">
          <span class="num">3</span>
          <div class="content">
            <div class="claim">The announced-to-operational ratio improves, holds, or deteriorates.</div>
            <div class="detail">April baseline is <strong>16 GW announced / 5 GW under construction</strong>. The Q4 rescan is the cleanest indicator of whether the official interconnect-acceleration response is catching up, or being outpaced by fresh announcements.</div>
          </div>
          <div class="status">
            <span class="status-pill open">Open</span>
            <span class="date">Rescan Q4</span>
          </div>
        </li>

        <li class="watch-item">
          <span class="num">4</span>
          <div class="content">
            <div class="claim">PJM's Expedited Interconnection Track produces measurable queue throughput.</div>
            <div class="detail">Target effective date is August 2026. Delivery, not rulemaking, is the test — whether the EIT moves real datacenter load into energized status or becomes another delayed regulatory artefact.</div>
          </div>
          <div class="status">
            <span class="status-pill expected">Expected Aug</span>
            <span class="date">Metric: queue conversion</span>
          </div>
        </li>

        <li class="watch-item">
          <span class="num">5</span>
          <div class="content">
            <div class="claim">First confirmation or slippage on the Microsoft / Crane restart timeline.</div>
            <div class="detail">Cleanest proxy for whether the hyperscaler-nuclear playbook is <em>deliverable</em> rather than announceable. The Amazon and Google deals both follow this template structurally — if Crane slips, the whole cluster gets re-priced.</div>
          </div>
          <div class="status">
            <span class="status-pill open">Open</span>
            <span class="date">2027–2028 watch</span>
          </div>
        </li>
      </ol>

      <footer class="watch-foot">
        <div class="left">
          <span>Source: <code>ai-datacenter-buildout</code></span>
          <span>·</span>
          <span>5 signals · next check-in <strong>Q3 2026</strong></span>
        </div>
        <a href="https://triadflow.github.io/living-doc-compositor/ai-datacenter-buildout.html">View living doc →</a>
      </footer>
    </section>

    <div class="prose">
      <p>
        The AI race in 2026 is not primarily a capability race. It is a physical-delivery race with a capital-allocation headline. Who actually gets built, energized, and chipped is the question this monitor exists to answer — one site, one PPA, one transformer lead-time at a time.
      </p>
    </div>

    <section class="endnotes" aria-label="Notes">
      <h2>Notes</h2>
      <ol>
        <li id="fn1"><span>Figures from company 2026 guidance and Futurum Group's aggregation. The Futurum number explicitly excludes the OpenAI Stargate $500B four-year commitment — which is on top of the hyperscaler spend, not inside it.</span></li>
        <li id="fn2"><span>Aggregated by humai.blog from 140 tracked US datacenter projects. "Under construction" means steel in the air or equivalent physical progress. The remaining two-thirds are in announced, permitting, or delayed states.</span></li>
        <li id="fn3"><span>Microsoft Q2 FY26 guidance and public commentary. The backlog is notably not a demand-side problem — it represents booked commercial contracts that physical capacity cannot yet deliver against.</span></li>
        <li id="fn4"><span>Fox 8 Live and NOLA.com coverage of the April 15, 2026 Louisiana PSC fast-track ruling. This is the largest utility-scale co-financed generation build ever tied to a single AI customer — a structural precedent.</span></li>
        <li id="fn5"><span>Introl's January 2026 reporting. The on-site gas approach sidesteps the transformer/interconnect queue but puts xAI at the front of local environmental and air-permit scrutiny — the cost of speed has a different shape, not a zero.</span></li>
        <li id="fn6"><span>Stargate consortium announcement, January 21 2026. The formal structure — Oracle, SoftBank, Microsoft, OpenAI — exists precisely to diversify across hyperscaler power-supply chains rather than depend on a single provider.</span></li>
        <li id="fn7"><span>Data Center Frontier coverage, September 2024 signing. First time a retired US reactor is being brought back to serve a single corporate client. Represents the template that the Amazon and Google deals followed structurally.</span></li>
        <li id="fn8"><span>Talen Energy investor filings; RTO Insider; Power Magazine. Transmission reconfiguration scheduled for Spring 2026 concurrent with Susquehanna's refueling outage — the existing 300 MW co-located load transitions to full PPA delivery at that point.</span></li>
        <li id="fn9"><span>Energy Edge Consulting analysis of ERCOT interconnection data, end-2025. 233 GW is roughly three times total ERCOT peak demand. Only a fraction of queued requests historically convert to energized load, but the composition — 70%+ datacenter — is the unusual signal.</span></li>
      </ol>
    </section>

    <section class="article-end">
      <div class="signoff">
        <div class="avatar">RL</div>
        <div>
          <strong>Rene Luijk</strong> · Triadflow<br/>
          Snapshot of an ongoing investigation. <em><a href="https://triadflow.github.io/living-doc-compositor/ai-datacenter-buildout.html" style="color:var(--r-accent);border-bottom:1px solid color-mix(in srgb,var(--r-accent) 35%,transparent)">The living doc keeps moving.</a></em>
        </div>
      </div>
    </section>

    <section class="related">
      <span class="eyebrow">Related dossiers</span>
      <div class="related-grid">
        <a class="related-card" href="../ai-labs-watcher/2026-H1.html">
          <span class="cat">Monitoring · Strategy</span>
          <h3>Half a trillion in capex, six labs, a consolidation already priced in.</h3>
          <p>The layer above — which of the labs spending the half-trillion will survive as independent frontier programs.</p>
          <div class="meta">Apr 20, 2026 · 7 min</div>
        </a>
        <a class="related-card" href="../inference-economics-watcher/2026-H1.html">
          <span class="cat">Monitoring · Economics</span>
          <h3>Eight points of capability, 250× the cost.</h3>
          <p>What the GW of compute actually costs to sell per million tokens. The cost-side story the physical buildout eventually has to land against.</p>
          <div class="meta">Apr 21, 2026 · 7 min</div>
        </a>
      </div>
    </section>

  </div>

  <aside class="rail" id="rail">
    <div class="note" data-fn="1">
      <span class="num">NOTE 1</span>
      Figures from company 2026 guidance and Futurum Group's aggregation. The Futurum number explicitly excludes the <strong>OpenAI Stargate $500B four-year commitment</strong> — which is on top of the hyperscaler spend, not inside it.
    </div>
    <div class="note" data-fn="2">
      <span class="num">NOTE 2</span>
      Aggregated by humai.blog from 140 tracked US projects. "Under construction" means steel in the air. The remaining <strong>two-thirds</strong> sit in announced, permitting, or delayed states.
    </div>
    <div class="note" data-fn="3">
      <span class="num">NOTE 3</span>
      Microsoft Q2 FY26 commentary. The backlog is <strong>not a demand-side problem</strong> — it represents booked contracts that physical capacity cannot yet deliver against.
    </div>
    <div class="note" data-fn="4">
      <span class="num">NOTE 4</span>
      LA PSC fast-track ruling, April 15 2026. Largest <strong>utility-scale co-financed buildout</strong> tied to a single AI customer on record — a structural precedent other hyperscalers will cite.
    </div>
    <div class="note" data-fn="5">
      <span class="num">NOTE 5</span>
      Introl's January 2026 reporting. On-site gas sidesteps the interconnect queue but puts xAI in the path of <strong>local air-permit scrutiny</strong> — the cost of speed has a different shape, not a zero.
    </div>
    <div class="note" data-fn="6">
      <span class="num">NOTE 6</span>
      Stargate consortium announcement, January 21 2026. The formal structure exists precisely to <strong>diversify across hyperscaler power-supply chains</strong> rather than depend on a single provider.
    </div>
    <div class="note" data-fn="7">
      <span class="num">NOTE 7</span>
      Data Center Frontier coverage, September 2024 signing. First time a retired US reactor is being restarted to serve <strong>a single corporate client</strong>. Template that Amazon and Google followed.
    </div>
    <div class="note" data-fn="8">
      <span class="num">NOTE 8</span>
      Talen IR; RTO Insider; Power Magazine. Transmission reconfig scheduled for <strong>Spring 2026</strong> concurrent with Susquehanna's refueling outage.
    </div>
    <div class="note" data-fn="9">
      <span class="num">NOTE 9</span>
      Energy Edge Consulting. 233 GW is roughly <strong>three times total ERCOT peak demand</strong>. Only a fraction historically converts to energized load, but the <strong>70%+ datacenter</strong> composition is the unusual signal.
    </div>
  </aside>

</article>

<script src="../assets/dossier.js"></script>
</body>
</html>
